# Внеочередной 8-часовой инженерный цикл — 17.11.2026 15:22 (UTC+5)

## Источники и временные границы
HA 2026.10.1; timezone Asia/Yekaterinburg. **Ровно 17.11.2026 07:22:35—15:22:35 (+05:00), 480 минут.** Home Assistant Recorder, start-time snapshot, significant_changes_only=false, полные атрибуты, без незагруженных страниц для пяти основных сущностей. Получено: клапан 35 записей; зал 31; climate.kotel 677; proxy 42; улица 9. Дополнительно прочитаны окна, PID auto-tune, диагностические датчики Vaillant, обе страницы 1004 записей выходящего теплоносителя.

Время и доли оценены по методу удержания последнего состояния до следующей записи (ступенчатая интерполяция), **не** равномерным средним записей. Датчик зала сообщает редко, поэтому времена пересечения температурного порога приблизительные. Реальная работа газовой горелки независимо не подтверждалась.

## Ключевые показатели
| Метрика | Значение |
|---|---:|
| Уставка | 22 °C неизменна |
| Зал min–max; амплитуда | 21.82–22.57 °C; 0.75 °C |
| Отклонение зала от 22 °C | -0.18…+0.57 °C |
| Средняя температура (время-взвешенная) | 22.079 °C |
| T ниже/выше 22 °C | 41.10% / 58.90% |
| T в пределах ±0,1 °C | 38.16% |
| T выше 22,3 °C | 11.55% |
| Привод min–max; среднее | 0–66%; 12.14% |
| Доля 0 / 1–19 / 20–49 / 50–100% | 58.25% / 12.61% / 23.93% / 5.20% |
| Скачки >=15 п.п. | 8; наибольшее повышение +30 п.п.; падение -46 п.п. |
| Улица min–max | -0.3…+1.3 °C |
| Max интервал между новыми T | 29.62 мин |
| PID Kp | 282.14–500.00 |
| Пик Ki / постоянный Kd | 0.002074 / 10000 |

**Крупные скачки:** 07:57:25 22→6% (-16 п.п.); 08:27:25 14→40% (+26 п.п.); 08:57:25 35→6% (-29 п.п.); 11:07:25 17→36% (+19 п.п.); 11:32:25 46→0% (-46 п.п.); 13:47:25 13→43% (+30 п.п.); 14:12:23 66→25% (-41 п.п.); 14:17:25 25→0% (-25 п.п.).

**Циклы:** в начале окна клапан уже 27%, закрыт к 08:02. Завершённые циклы: 08:21–09:02 (пик 59%), 10:47–11:32 (пик 46%), 13:02–14:17 (пик 66%): три полных цикла в 8 ч, плюс один частичный. При открытии 08:21 T=21.82, к 08:44 21.93 (+0.11 за ~23 мин), в 08:58 22.13. После закрытия клапана 14:17 температура продолжила расти от последнего перед закрытием замера 22.17 (14:14) до 22.57 в 14:54 (+0.40). Это подтверждает запаздывающую реакцию T, но не устанавливает единственную причину роста (возможны другие тепловые притоки).

Уставка не изменялась, binary_sensor.okna_zala_otoplenie был off, climate.kotel.window_open=false, degraded_mode=false, unavailable_sensors=[]. Отдельные ручные действия вне HA не исключены. Outdoor +1.6°C за окно. Около **12:31:11.882—12:31:12.187** (~0.3 сек) сервопривод/proxy стали unavailable, climate.kotel.errors кратко содержал climate.vaillant_power_proxy, затем всё автоматически восстановилось; из этого нельзя заключать, что котёл отказал.

В диагностике Vaillant servo target и virtual current достигали 66%; входящий теплоноситель 25.1875–39.75 °C, выходящий 25.625–49.0625 °C. detach_count 1141→1174 (+33), reattach_count 1107→1139 (+32). Они коррелируют с командами; возможно штатный цикл краткого отсоединения/повторного подключения. Само по себе это не отказ автоматики.

## Установленная версия/режим и первопричина
Реальные опции интеграции HA config_entry_id 01KYG0WATVVF915XWQXB5WEZT2: calibration_mode=pid_calibration, protect_overheating=true, переключатель switch.kotel_pid_auto_tune=on на всём окне. Экспериментального opt-in pid_balance_mode среди опций **нет**. Git SHA реально установленной интеграции HA не установлен (не отождествлять с рабочей веткой).

Кандидат первопричины: в исходнике локальной экспериментальной ветки `custom_components/better_thermostat/utils/calibration/pid.py:760–781` legacy auto-tune при ΔT > 0.1°C, EMA наклоне <0.005 K/min и `percent <95` каждые 300 секунд увеличивает Kp x1.1 и Ki x1.2. Проверки фактического возраста нового замера НЕТ. HA последовательность совпадает: Kp от 287.87 до 500, в частности 13:47 408.95 → 13:57 449.85 → 14:02 494.83 → 14:07 500, когда замер 21.87 из 13:39 сохранялся до 14:05. Это убедительный механизм ускорения обратной связи на устаревших показаниях, однако без хэша установленной сборки и контрфактического A/B нельзя называть его окончательно доказанной единственной причиной реальных пиков.

Legacy PID использует `big_change_threshold_pct=33`: при большом расхождении желаемого/текущего выход меняется без задержки 5мин (без мягкого slew). При больших Kp это объясняет резкие команды. Сама задержка теплоотдачи 20–30мин и последующее потепление после закрытия поддерживают гипотезу несогласованности скорости PID и измерений.

## Воспроизводимый контрфактический replay автонастройки
Из **полных атрибутных состояний HA** взяты timestamps изменений Kp. Сохранены их множители (включая x0.9 снижения), но вверх разрешён максимум один шаг на новый замер T и только если возраст замера <=15 мин; иначе шаг пропускается. Тепловой ответ и будущие состояния взяты из исходного потока HA неизменными, то есть это *односторонний детерминированный replay параметра*, НЕ замкнутый simulator room+emitter+boiler, НЕ доказательство прогноза клапана/температуры.

| Время +05 | Kp HA | Возраст T, мин | Up gate | Kp replay |
|---|---:|---:|---|---:|
| 08:37:25 | 316.66 | 15.6 | отклонено | 287.87 |
| 08:42:25 | 348.32 | 20.6 | отклонено | 287.87 |
| 08:53:35 | 313.49 | 3.0 | снижение | 259.08 |
| 10:27:35 | 282.14 | 9.7 | снижение | 233.18 |
| 11:12:35 | 310.36 | 19.0 | отклонено | 233.18 |
| 11:17:25 | 341.39 | 23.8 | отклонено | 233.18 |
| 11:22:25 | 375.53 | 28.8 | отклонено | 233.18 |
| 11:27:35 | 413.08 | 4.3 | разрешено | 256.49 |
| 12:54:35 | 371.78 | 2.2 | снижение | 230.84 |
| 13:47:25 | 408.95 | 8.3 | разрешено | 253.93 |
| 13:57:25 | 449.85 | 18.3 | отклонено | 253.93 |
| 14:02:25 | 494.83 | 23.3 | отклонено | 253.93 |
| 14:07:25 | 500.00 | 1.5 | разрешено | 256.58 |

**Сравнение конечного Kp: HA 500.00 против replay 256.58**, разница 243.42. Такой age/new-measurement gate предотвращает повторное агрессивное повышение на старом замере на этой зафиксированной последовательности. Замкнутый thermal PID control нужно тестировать отдельно.

## Предельные сценарии, дальнейшие тесты и безопасность
В следующем независимом worktree после восстановления обязательных dev-prerequisites: (1) тест с запаздыванием тепловой отдачи и датчиком каждые 30мин, (2) перегрев и немедленное закрытие, (3) потеря/stale/unavailable датчика, (4) открытие окна, (5) смена уставки вверх/вниз, (6) restart с сохранением PID, (7) отказ нагрева, (8) saturation/anti-windup, (9) ручное вмешательство; сравнивать T overshoot/undershoot, поведение клапана, интеграл и числа циклов с реальным baseline. Сначала fail-safe при перегреве и утрате измерений, затем борьба с пиками. Никаких экспериментальных HA уставок.

Код в этом запуске **не менялся**: обязательный `gitnexus status --json` на Home PC в WSL ошибочно использует Windows Node c путём `D:\mnt\c\...` и выдаёт MODULE_NOT_FOUND; штатный `bash_helper` не разрешает внешнее расположение глобального GitNexus CLI, обходить gate нельзя. Windows Python3.13 без pytest, Python3.14 `.venv` при HA pytest плагине падает `No module named fcntl`, Linux `.venv-linux` падает `No module named homeassistant.core`. Поэтому **ни Ruff, ни pytest в текущем запуске успешно не завершились**, нельзя писать «21 passed»: это только предыдущий запуск. Отдельная инженерная ветка под код не создавалась; исходная ветка `feat/pid-feedforward-balance`, исходный HEAD 3828f13, fork SHAREN/better_thermostat; PR #2914 — офлайн-кэш погоды не затрагивался.

**HA production, работающий котёл, клапан, автонастройка и настройки отопления НЕ менялись.** Включать Balanced PID нельзя без backup/отката/валидации hardware, датчика и рисков.

## Сопоставление с предыдущими 8ч
В предыдущем отчёте 02:16:50—10:16:50 размах зала 0.37°C, клапан 0–59%, среднее 12.12%, 0% на 39.47%, три больших скачка. Здесь размах 0.75°C, пик 66%, среднее 12.14%, 0% на 58.25%, скачков 8. Окна перекрываются на ~2ч54мин, не A/B-тест; наружная температура и тепловая нагрузка менялись. Не делать вывод о причинном изменении качества.

## Источники
- Home Assistant Recorder 17.11.2026 07:22:35—15:22:35, HA configuration и Vaillant diagnostic entities (см. исходные точки ниже).
- https://github.com/KartoffelToby/better_thermostat/blob/master/docs/Configuration/algorithms.md — описание PID, автонастройки и опций.
- https://better-thermostat.org/calibration_algorithms/ — документация к алгоритмам Better Thermostat.
- https://onlinelibrary.wiley.com/doi/10.1002/9781394442102.ch3 — PID/anti-windup и насыщение.
- https://handbook.ashrae.org/handbooks/F25/SI/f25_Ch07/F25_Ch07_si.aspx — инерция HVAC и регулирование.

## Проверка следующего окна
17.11.2026 15:22:35—23:22:35 (+05). Повторить 8-часовой history и сопоставить уставку, комнату, valve target/virtual current, Kp/меняющийся возраст T, теплоноситель, окна, proxy errors. Без независимого теста и backup не менять HA.

## Исходные наблюдения — сервопривод
| Время (+05) | Положение % |
|---|---:|
| 07:22:35 | 27.0 |
| 07:37:25 | 21.0 |
| 07:42:25 | 22.0 |
| 07:57:25 | 6.0 |
| 08:02:25 | 0.0 |
| 08:21:52 | 14.0 |
| 08:27:25 | 40.0 |
| 08:32:25 | 49.0 |
| 08:37:25 | 51.0 |
| 08:42:25 | 59.0 |
| 08:47:25 | 49.0 |
| 08:52:25 | 35.0 |
| 08:57:25 | 6.0 |
| 09:02:25 | 0.0 |
| 10:47:25 | 8.0 |
| 10:52:25 | 7.0 |
| 10:57:25 | 17.0 |
| 11:07:25 | 36.0 |
| 11:17:25 | 42.0 |
| 11:22:25 | 46.0 |
| 11:32:25 | 0.0 |
| 12:31:11 | unavailable |
| 12:31:12 | 0.0 |
| 13:02:25 | 10.0 |
| 13:07:25 | 17.0 |
| 13:12:25 | 21.0 |
| 13:22:25 | 20.0 |
| 13:32:25 | 8.0 |
| 13:39:08 | 13.0 |
| 13:47:25 | 43.0 |
| 13:57:25 | 55.0 |
| 14:02:25 | 60.0 |
| 14:07:25 | 66.0 |
| 14:12:23 | 25.0 |
| 14:17:25 | 0.0 |

## Исходные наблюдения — зал
| Время (+05) | °C |
|---|---:|
| 07:22:35 | 21.91 |
| 07:27:09 | 21.93 |
| 07:50:52 | 22.03 |
| 08:14:52 | 21.93 |
| 08:21:52 | 21.82 |
| 08:44:52 | 21.93 |
| 08:50:37 | 22.03 |
| 08:58:52 | 22.13 |
| 09:28:18 | 22.17 |
| 09:30:52 | 22.19 |
| 09:57:45 | 22.17 |
| 10:17:52 | 22.07 |
| 10:35:07 | 21.97 |
| 10:53:37 | 21.87 |
| 11:23:14 | 21.91 |
| 11:30:22 | 22.01 |
| 11:39:07 | 22.12 |
| 12:08:32 | 22.15 |
| 12:30:56 | 22.12 |
| 12:37:20 | 22.15 |
| 12:49:22 | 22.05 |
| 12:52:22 | 21.95 |
| 13:20:57 | 21.98 |
| 13:39:08 | 21.87 |
| 14:05:53 | 21.97 |
| 14:10:23 | 22.07 |
| 14:14:23 | 22.17 |
| 14:20:08 | 22.27 |
| 14:27:08 | 22.37 |
| 14:39:53 | 22.47 |
| 14:54:08 | 22.57 |

## Исходные наблюдения — улица
| Время (+05) | °C |
|---|---:|
| 07:22:35 | -0.3 |
| 09:46:13 | 0.2 |
| 10:07:47 | 0.3 |
| 11:06:47 | 0.5 |
| 12:05:47 | 0.6 |
| 13:04:47 | 0.7 |
| 13:46:13 | 1.1 |
| 14:03:47 | 1.2 |
| 15:02:47 | 1.3 |
